{
  "bus": {
    "671": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ]
    },
    "680": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ]
    },
    "634": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "4"
      ],
      "perfectly_grounded_terminals": [
        "4"
      ]
    },
    "652": {
      "terminal_names": [
        "1",
        "4"
      ],
      "perfectly_grounded_terminals": [
        "4"
      ]
    },
    "675": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "4"
      ],
      "perfectly_grounded_terminals": [
        "4"
      ]
    },
    "650": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "4"
      ],
      "perfectly_grounded_terminals": [
        "4"
      ]
    },
    "rg60": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "4"
      ],
      "perfectly_grounded_terminals": [
        "4"
      ]
    },
    "611": {
      "terminal_names": [
        "3",
        "4"
      ],
      "perfectly_grounded_terminals": [
        "4"
      ]
    },
    "645": {
      "terminal_names": [
        "2",
        "3",
        "4"
      ],
      "perfectly_grounded_terminals": [
        "4"
      ]
    },
    "632": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ]
    },
    "633": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "4"
      ],
      "perfectly_grounded_terminals": [
        "4"
      ]
    },
    "684": {
      "terminal_names": [
        "1",
        "3"
      ]
    },
    "sourcebus": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "4"
      ],
      "perfectly_grounded_terminals": [
        "4"
      ]
    },
    "692": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ]
    },
    "670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "4"
      ],
      "perfectly_grounded_terminals": [
        "4"
      ]
    },
    "646": {
      "terminal_names": [
        "2",
        "3"
      ]
    }
  },
  "load": {
    "634a": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        160000.0
      ],
      "q_nom": [
        110000.0
      ],
      "bus": "634",
      "terminal_map": [
        "1",
        "4"
      ]
    },
    "675b": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        68000.0
      ],
      "q_nom": [
        60000.0
      ],
      "bus": "675",
      "terminal_map": [
        "2",
        "4"
      ]
    },
    "671": {
      "configuration": "DELTA",
      "p_nom": [
        385000.0,
        385000.0,
        385000.0
      ],
      "q_nom": [
        220000.0,
        220000.0,
        220000.0
      ],
      "bus": "671",
      "terminal_map": [
        "1",
        "2",
        "3"
      ]
    },
    "675a": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        485000.0
      ],
      "q_nom": [
        190000.0
      ],
      "bus": "675",
      "terminal_map": [
        "1",
        "4"
      ]
    },
    "652": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        128000.0
      ],
      "q_nom": [
        86000.0
      ],
      "bus": "652",
      "terminal_map": [
        "1",
        "4"
      ]
    },
    "670c": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        117000.0
      ],
      "q_nom": [
        68000.0
      ],
      "bus": "670",
      "terminal_map": [
        "3",
        "4"
      ]
    },
    "611": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        170000.0
      ],
      "q_nom": [
        80000.0
      ],
      "bus": "611",
      "terminal_map": [
        "3",
        "4"
      ]
    },
    "645": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        170000.0
      ],
      "q_nom": [
        125000.0
      ],
      "bus": "645",
      "terminal_map": [
        "2",
        "4"
      ]
    },
    "634c": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        120000.0
      ],
      "q_nom": [
        90000.0
      ],
      "bus": "634",
      "terminal_map": [
        "3",
        "4"
      ]
    },
    "670b": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        66000.0
      ],
      "q_nom": [
        38000.0
      ],
      "bus": "670",
      "terminal_map": [
        "2",
        "4"
      ]
    },
    "634b": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        120000.0
      ],
      "q_nom": [
        90000.0
      ],
      "bus": "634",
      "terminal_map": [
        "2",
        "4"
      ]
    },
    "675c": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        290000.0
      ],
      "q_nom": [
        212000.0
      ],
      "bus": "675",
      "terminal_map": [
        "3",
        "4"
      ]
    },
    "692": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        170000.0
      ],
      "q_nom": [
        151000.0
      ],
      "bus": "692",
      "terminal_map": [
        "3",
        "1"
      ]
    },
    "670a": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        17000.0
      ],
      "q_nom": [
        10000.0
      ],
      "bus": "670",
      "terminal_map": [
        "1",
        "4"
      ]
    },
    "646": {
      "configuration": "SINGLE_PHASE",
      "p_nom": [
        230000.0
      ],
      "q_nom": [
        132000.0
      ],
      "bus": "646",
      "terminal_map": [
        "2",
        "3"
      ]
    }
  },
  "linecode": {
    "mtx604b": {
      "i_max": [
        600.0,
        600.0
      ],
      "G_from_1_1": 0.0,
      "G_to_1_1": 0.0,
      "B_from_1_1": 0.0008699434536755112,
      "B_to_1_1": 0.0008699434536755112,
      "R_series_1_1": 0.0008225936742683155,
      "X_series_1_1": 0.0008431616230659293,
      "G_from_1_2": 0.0,
      "G_to_1_2": 0.0,
      "B_from_1_2": -0.00018641645435903812,
      "B_to_1_2": -0.00018641645435903812,
      "R_series_1_2": 0.00012837879823525758,
      "X_series_1_2": 0.00028527931398744796,
      "G_from_2_1": 0.0,
      "G_to_2_1": 0.0,
      "B_from_2_1": -0.00018641645435903812,
      "B_to_2_1": -0.00018641645435903812,
      "R_series_2_1": 0.00012837879823525758,
      "X_series_2_1": 0.00028527931398744796,
      "G_from_2_2": 0.0,
      "G_to_2_2": 0.0,
      "B_from_2_2": 0.0008699434536755112,
      "B_to_2_2": 0.0008699434536755112,
      "R_series_2_2": 0.0008225936742683155,
      "X_series_2_2": 0.0008431616230659293
    },
    "mtx603": {
      "i_max": [
        600.0,
        600.0
      ],
      "G_from_1_1": 0.0,
      "G_to_1_1": 0.0,
      "B_from_1_1": 0.0008699434536755112,
      "B_to_1_1": 0.0008699434536755112,
      "R_series_1_1": 0.0008225936742683155,
      "X_series_1_1": 0.0008431616230659293,
      "G_from_1_2": 0.0,
      "G_to_1_2": 0.0,
      "B_from_1_2": -0.00018641645435903812,
      "B_to_1_2": -0.00018641645435903812,
      "R_series_1_2": 0.00012837879823525758,
      "X_series_1_2": 0.00028527931398744796,
      "G_from_2_1": 0.0,
      "G_to_2_1": 0.0,
      "B_from_2_1": -0.00018641645435903812,
      "B_to_2_1": -0.00018641645435903812,
      "R_series_2_1": 0.00012837879823525758,
      "X_series_2_1": 0.00028527931398744796,
      "G_from_2_2": 0.0,
      "G_to_2_2": 0.0,
      "B_from_2_2": 0.0008699434536755112,
      "B_to_2_2": 0.0008699434536755112,
      "R_series_2_2": 0.0008260734480830174,
      "X_series_2_2": 0.0008370720188902007
    },
    "mtx604": {
      "i_max": [
        600.0,
        600.0
      ],
      "G_from_1_1": 0.0,
      "G_to_1_1": 0.0,
      "B_from_1_1": 0.0008699434536755112,
      "B_to_1_1": 0.0008699434536755112,
      "R_series_1_1": 0.0008225936742683155,
      "X_series_1_1": 0.0008431616230659293,
      "G_from_1_2": 0.0,
      "G_to_1_2": 0.0,
      "B_from_1_2": -0.00018641645435903812,
      "B_to_1_2": -0.00018641645435903812,
      "R_series_1_2": 0.00012837879823525758,
      "X_series_1_2": 0.00028527931398744796,
      "G_from_2_1": 0.0,
      "G_to_2_1": 0.0,
      "B_from_2_1": -0.00018641645435903812,
      "B_to_2_1": -0.00018641645435903812,
      "R_series_2_1": 0.00012837879823525758,
      "X_series_2_1": 0.00028527931398744796,
      "G_from_2_2": 0.0,
      "G_to_2_2": 0.0,
      "B_from_2_2": 0.0008699434536755112,
      "B_to_2_2": 0.0008699434536755112,
      "R_series_2_2": 0.0008260734480830174,
      "X_series_2_2": 0.0008370720188902007
    },
    "mtx602": {
      "i_max": [
        600.0,
        600.0,
        600.0
      ],
      "G_from_1_1": 0.0,
      "G_to_1_1": 0.0,
      "B_from_1_1": 0.0008699434536755112,
      "B_to_1_1": 0.0008699434536755112,
      "R_series_1_1": 0.00046765674516870695,
      "X_series_1_1": 0.0007341079972658921,
      "G_from_1_2": 0.0,
      "G_to_1_2": 0.0,
      "B_from_1_2": -0.00018641645435903812,
      "B_to_1_2": -0.00018641645435903812,
      "R_series_1_2": 9.81793326290934e-05,
      "X_series_1_2": 0.00026322003355496175,
      "G_from_1_3": 0.0,
      "G_to_1_3": 0.0,
      "B_from_1_3": -0.00018641645435903812,
      "B_to_1_3": -0.00018641645435903812,
      "R_series_1_3": 9.693655626669981e-05,
      "X_series_1_3": 0.0003117504505064314,
      "G_from_2_1": 0.0,
      "G_to_2_1": 0.0,
      "B_from_2_1": -0.00018641645435903812,
      "B_to_2_1": -0.00018641645435903812,
      "R_series_2_1": 9.81793326290934e-05,
      "X_series_2_1": 0.00026322003355496175,
      "G_from_2_2": 0.0,
      "G_to_2_2": 0.0,
      "B_from_2_2": 0.0008699434536755112,
      "B_to_2_2": 0.0008699434536755112,
      "R_series_2_2": 0.0004644876654446033,
      "X_series_2_2": 0.0007446094575281177,
      "G_from_2_3": 0.0,
      "G_to_2_3": 0.0,
      "B_from_2_3": -0.00018641645435903812,
      "B_to_2_3": -0.00018641645435903812,
      "R_series_2_3": 9.538308581370783e-05,
      "X_series_2_3": 0.00023917231094264588,
      "G_from_3_1": 0.0,
      "G_to_3_1": 0.0,
      "B_from_3_1": -0.00018641645435903812,
      "B_to_3_1": -0.00018641645435903812,
      "R_series_3_1": 9.693655626669981e-05,
      "X_series_3_1": 0.0003117504505064314,
      "G_from_3_2": 0.0,
      "G_to_3_2": 0.0,
      "B_from_3_2": -0.00018641645435903812,
      "B_to_3_2": -0.00018641645435903812,
      "R_series_3_2": 9.538308581370783e-05,
      "X_series_3_2": 0.00023917231094264588,
      "G_from_3_3": 0.0,
      "G_to_3_3": 0.0,
      "B_from_3_3": 0.0008699434536755112,
      "B_to_3_3": 0.0008699434536755112,
      "R_series_3_3": 0.0004620642515379358,
      "X_series_3_3": 0.0007526253650655565
    },
    "mtx606": {
      "i_max": [
        600.0,
        600.0,
        600.0
      ],
      "G_from_1_1": 0.0,
      "G_to_1_1": 0.0,
      "B_from_1_1": 0.11929037469707326,
      "B_to_1_1": 0.11929037469707326,
      "R_series_1_1": 0.0004919660722053067,
      "X_series_1_1": 0.0002723867520039769,
      "G_from_1_2": 0.0,
      "G_to_1_2": 0.0,
      "B_from_1_2": 0.0,
      "B_to_1_2": 0.0,
      "R_series_1_2": 0.00019789722239483006,
      "X_series_1_2": 1.7202386130615796e-05,
      "G_from_1_3": 0.0,
      "G_to_1_3": 0.0,
      "B_from_1_3": 0.0,
      "B_to_1_3": 0.0,
      "R_series_1_3": 0.00017613247996023116,
      "X_series_1_3": -1.1446218852917417e-05,
      "G_from_2_1": 0.0,
      "G_to_2_1": 0.0,
      "B_from_2_1": 0.0,
      "B_to_2_1": 0.0,
      "R_series_2_1": 0.00019789722239483006,
      "X_series_2_1": 1.7202386130615796e-05,
      "G_from_2_2": 0.0,
      "G_to_2_2": 0.0,
      "B_from_2_2": 0.11929037469707326,
      "B_to_2_2": 0.11929037469707326,
      "R_series_2_2": 0.0004857074504442926,
      "X_series_2_2": 0.0002465028273162245,
      "G_from_2_3": 0.0,
      "G_to_2_3": 0.0,
      "B_from_2_3": 0.0,
      "B_to_2_3": 0.0,
      "R_series_2_3": 0.00019789722239483006,
      "X_series_2_3": 1.7202386130615796e-05,
      "G_from_3_1": 0.0,
      "G_to_3_1": 0.0,
      "B_from_3_1": 0.0,
      "B_to_3_1": 0.0,
      "R_series_3_1": 0.00017613247996023116,
      "X_series_3_1": -1.1446218852917417e-05,
      "G_from_3_2": 0.0,
      "G_to_3_2": 0.0,
      "B_from_3_2": 0.0,
      "B_to_3_2": 0.0,
      "R_series_3_2": 0.00019789722239483006,
      "X_series_3_2": 1.7202386130615796e-05,
      "G_from_3_3": 0.0,
      "G_to_3_3": 0.0,
      "B_from_3_3": 0.11929037469707326,
      "B_to_3_3": 0.11929037469707326,
      "R_series_3_3": 0.0004919660722053067,
      "X_series_3_3": 0.0002723867520039769
    },
    "mtx607": {
      "i_max": [
        600.0
      ],
      "G_from_1_1": 0.0,
      "G_to_1_1": 0.0,
      "B_from_1_1": 0.07332380538122166,
      "B_to_1_1": 0.07332380538122166,
      "R_series_1_1": 0.0008342136332566954,
      "X_series_1_1": 0.00031839930404523704
    },
    "mtx605": {
      "i_max": [
        600.0
      ],
      "G_from_1_1": 0.0,
      "G_to_1_1": 0.0,
      "B_from_1_1": 0.0010563599080345492,
      "B_to_1_1": 0.0010563599080345492,
      "R_series_1_1": 0.0008259491704467781,
      "X_series_1_1": 0.0008373205741626794
    },
    "mtx601": {
      "i_max": [
        600.0,
        600.0,
        600.0
      ],
      "G_from_1_1": 0.0,
      "G_to_1_1": 0.0,
      "B_from_1_1": 0.0008699434536755112,
      "B_to_1_1": 0.0008699434536755112,
      "R_series_1_1": 0.000215311004784689,
      "X_series_1_1": 0.0006325110296402163,
      "G_from_1_2": 0.0,
      "G_to_1_2": 0.0,
      "B_from_1_2": -0.00018641645435903812,
      "B_to_1_2": -0.00018641645435903812,
      "R_series_1_2": 9.693655626669981e-05,
      "X_series_1_2": 0.0003117504505064314,
      "G_from_1_3": 0.0,
      "G_to_1_3": 0.0,
      "B_from_1_3": -0.00018641645435903812,
      "B_to_1_3": -0.00018641645435903812,
      "R_series_1_3": 9.81793326290934e-05,
      "X_series_1_3": 0.00026322003355496175,
      "G_from_2_1": 0.0,
      "G_to_2_1": 0.0,
      "B_from_2_1": -0.00018641645435903812,
      "B_to_2_1": -0.00018641645435903812,
      "R_series_2_1": 9.693655626669981e-05,
      "X_series_2_1": 0.0003117504505064314,
      "G_from_2_2": 0.0,
      "G_to_2_2": 0.0,
      "B_from_2_2": 0.0008699434536755112,
      "B_to_2_2": 0.0008699434536755112,
      "R_series_2_2": 0.00020971851115391787,
      "X_series_2_2": 0.0006510905362580005,
      "G_from_2_3": 0.0,
      "G_to_2_3": 0.0,
      "B_from_2_3": -0.00018641645435903812,
      "B_to_2_3": -0.00018641645435903812,
      "R_series_2_3": 9.538308581370783e-05,
      "X_series_2_3": 0.00023917231094264588,
      "G_from_3_1": 0.0,
      "G_to_3_1": 0.0,
      "B_from_3_1": -0.00018641645435903812,
      "B_to_3_1": -0.00018641645435903812,
      "R_series_3_1": 9.81793326290934e-05,
      "X_series_3_1": 0.00026322003355496175,
      "G_from_3_2": 0.0,
      "G_to_3_2": 0.0,
      "B_from_3_2": -0.00018641645435903812,
      "B_to_3_2": -0.00018641645435903812,
      "R_series_3_2": 9.538308581370783e-05,
      "X_series_3_2": 0.00023917231094264588,
      "G_from_3_3": 0.0,
      "G_to_3_3": 0.0,
      "B_from_3_3": 0.0008699434536755112,
      "B_to_3_3": 0.0008699434536755112,
      "R_series_3_3": 0.00021214192506058534,
      "X_series_3_3": 0.0006430124899024421
    }
  },
  "line": {
    "632670": {
      "length": 203.3016,
      "linecode": "mtx601",
      "bus_from": "632",
      "bus_to": "670",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ]
    },
    "632645": {
      "length": 152.4,
      "linecode": "mtx603",
      "bus_from": "632",
      "bus_to": "645",
      "terminal_map_from": [
        "3",
        "2"
      ],
      "terminal_map_to": [
        "3",
        "2"
      ]
    },
    "684611": {
      "length": 91.44,
      "linecode": "mtx605",
      "bus_from": "684",
      "bus_to": "611",
      "terminal_map_from": [
        "3"
      ],
      "terminal_map_to": [
        "3"
      ]
    },
    "692675": {
      "length": 152.4,
      "linecode": "mtx606",
      "bus_from": "692",
      "bus_to": "675",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ]
    },
    "671684": {
      "length": 91.44,
      "linecode": "mtx604",
      "bus_from": "671",
      "bus_to": "684",
      "terminal_map_from": [
        "1",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "3"
      ]
    },
    "645646": {
      "length": 91.44,
      "linecode": "mtx603",
      "bus_from": "645",
      "bus_to": "646",
      "terminal_map_from": [
        "3",
        "2"
      ],
      "terminal_map_to": [
        "3",
        "2"
      ]
    },
    "650632": {
      "length": 609.6,
      "linecode": "mtx601",
      "bus_from": "rg60",
      "bus_to": "632",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ]
    },
    "671680": {
      "length": 304.8,
      "linecode": "mtx601",
      "bus_from": "671",
      "bus_to": "680",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ]
    },
    "632633": {
      "length": 152.4,
      "linecode": "mtx602",
      "bus_from": "632",
      "bus_to": "633",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ]
    },
    "684652": {
      "length": 243.84,
      "linecode": "mtx607",
      "bus_from": "684",
      "bus_to": "652",
      "terminal_map_from": [
        "1"
      ],
      "terminal_map_to": [
        "1"
      ]
    },
    "670671": {
      "length": 406.2984,
      "linecode": "mtx601",
      "bus_from": "670",
      "bus_to": "671",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ]
    }
  },
  "voltage_source": {
    "source": {
      "v_magnitude": [
        66401.92048490264,
        66401.92048490264,
        66401.92048490264,
        0.0
      ],
      "v_angle": [
        0.5235987755982988,
        -1.5707963267948966,
        2.6179938779914944,
        0.0
      ],
      "bus": "sourcebus",
      "terminal_map": [
        "1",
        "2",
        "3",
        "4"
      ]
    }
  },
  "shunt": {
    "cap1": {
      "bus": "675",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 0.0,
      "B_1_1": 0.03467085798816568,
      "G_1_2": 0.0,
      "B_1_2": 0.0,
      "G_1_3": 0.0,
      "B_1_3": 0.0,
      "G_2_1": 0.0,
      "B_2_1": 0.0,
      "G_2_2": 0.0,
      "B_2_2": 0.03467085798816568,
      "G_2_3": 0.0,
      "B_2_3": 0.0,
      "G_3_1": 0.0,
      "B_3_1": 0.0,
      "G_3_2": 0.0,
      "B_3_2": 0.0,
      "G_3_3": 0.0,
      "B_3_3": 0.03467085798816568
    },
    "cap2": {
      "bus": "611",
      "terminal_map": [
        "3"
      ],
      "G_1_1": 0.0,
      "B_1_1": 0.017361111111111112
    }
  },
  "switch": {
    "671692": {
      "bus_from": "671",
      "bus_to": "692",
      "i_max": [
        600.0,
        600.0,
        600.0
      ],
      "open_switch": false,
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ]
    }
  },
  "transformer": {
    "single_phase": {
      "xfm1_a": {
        "bus_from": "633",
        "bus_to": "634",
        "s_rating": 166666.66666666666,
        "x_series_from": 0.0006922240000000001,
        "x_series_to": 0.0,
        "r_series_from": 0.0001903616,
        "r_series_to": 2.5344e-06,
        "v_ref_from": 4160.0,
        "v_ref_to": 480.0,
        "terminal_map_from": [
          "1",
          "4"
        ],
        "terminal_map_to": [
          "1",
          "4"
        ]
      },
      "xfm1_b": {
        "bus_from": "633",
        "bus_to": "634",
        "s_rating": 166666.66666666666,
        "x_series_from": 0.0006922240000000001,
        "x_series_to": 0.0,
        "r_series_from": 0.0001903616,
        "r_series_to": 2.5344e-06,
        "v_ref_from": 4160.0,
        "v_ref_to": 480.0,
        "terminal_map_from": [
          "2",
          "4"
        ],
        "terminal_map_to": [
          "2",
          "4"
        ]
      },
      "xfm1_c": {
        "bus_from": "633",
        "bus_to": "634",
        "s_rating": 166666.66666666666,
        "x_series_from": 0.0006922240000000001,
        "x_series_to": 0.0,
        "r_series_from": 0.0001903616,
        "r_series_to": 2.5344e-06,
        "v_ref_from": 4160.0,
        "v_ref_to": 480.0,
        "terminal_map_from": [
          "3",
          "4"
        ],
        "terminal_map_to": [
          "3",
          "4"
        ]
      },
      "reg1_a": {
        "bus_from": "650",
        "bus_to": "rg60",
        "s_rating": 1666000.0,
        "v_ref_from": 2400.0,
        "v_ref_to": 2400.0,
        "x_series_from": 3.4573829531812724e-07,
        "x_series_to": 0.0,
        "r_series_from": 0.0,
        "r_series_to": 0.0,
        "terminal_map_from": [
          "1",
          "4"
        ],
        "terminal_map_to": [
          "1",
          "4"
        ]
      },
      "reg1_b": {
        "bus_from": "650",
        "bus_to": "rg60",
        "s_rating": 1666000.0,
        "v_ref_from": 2400.0,
        "v_ref_to": 2400.0,
        "x_series_from": 3.4573829531812724e-07,
        "x_series_to": 0.0,
        "r_series_from": 0.0,
        "r_series_to": 0.0,
        "terminal_map_from": [
          "2",
          "4"
        ],
        "terminal_map_to": [
          "2",
          "4"
        ]
      },
      "reg1_c": {
        "bus_from": "650",
        "bus_to": "rg60",
        "s_rating": 1666000.0,
        "v_ref_from": 2400.0,
        "v_ref_to": 2400.0,
        "x_series_from": 3.4573829531812724e-07,
        "x_series_to": 0.0,
        "r_series_from": 0.0,
        "r_series_to": 0.0,
        "terminal_map_from": [
          "3",
          "4"
        ],
        "terminal_map_to": [
          "3",
          "4"
        ]
      }
    },
    "delta_wye": {
      "sub": {
        "bus_from": "sourcebus",
        "bus_to": "650",
        "s_rating": 5000000.0,
        "x_series": 0.00021160000000000002,
        "r_series": 0.00013225000000000002,
        "v_ref_from": 115000.0,
        "v_ref_to": 4160.0,
        "terminal_map_from": [
          "1",
          "2",
          "3"
        ],
        "terminal_map_to": [
          "2",
          "3",
          "1",
          "4"
        ]
      }
    },
    "wye_delta": {},
    "center_tap": {}
  }
}